Time,AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W],CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W]
00:15:00,4.041332E-01,5.580988E+03,2.544116E+01,3.627180E+05,3.779139E+05,4.041332E-01,2.058911E+04,5.768751E+00,6.700442E+04,6.222695E+04,1.866928E-02,2.578185E+02,5.296116E-01,7.543084E+03,8.125931E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.578185E+03,4.981516E+00,7.094183E+04,7.671224E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.578185E+02,4.943705E-01,7.040230E+03,7.616574E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.979374E+04,1.433314E+00,1.938182E+04,5.687181E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.937567E+00,2.620052E+04,7.687983E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.818778E+01,2.459421E+05,7.216646E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.818778E+00,2.459421E+04,7.216646E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00
00:30:00,4.041332E-01,5.616318E+03,2.544428E+01,3.627271E+05,3.779229E+05,4.041332E-01,2.058911E+04,5.768619E+00,6.700253E+04,6.222504E+04,1.866928E-02,2.594506E+02,5.322038E-01,7.578442E+03,8.161737E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.594506E+03,5.002839E+00,7.122977E+04,7.700382E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.594506E+02,4.963814E-01,7.067291E+03,7.643976E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.991904E+04,1.433314E+00,1.925652E+04,5.674194E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.952722E+00,2.623474E+04,7.730423E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.818778E+01,2.443521E+05,7.200166E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.818778E+00,2.443521E+04,7.200166E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00
00:45:00,4.041332E-01,5.651649E+03,2.544718E+01,3.627332E+05,3.779289E+05,4.041332E-01,2.058911E+04,5.768419E+00,6.699968E+04,6.222215E+04,1.866928E-02,2.610828E+02,5.343214E-01,7.607025E+03,8.190681E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.610828E+03,5.022040E+00,7.148741E+04,7.726471E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.610828E+02,4.983333E-01,7.093511E+03,7.670526E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.004435E+04,1.433314E+00,1.913121E+04,5.661204E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.991607E+00,2.658305E+04,7.866311E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.818778E+01,2.427621E+05,7.183682E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.818778E+00,2.427621E+04,7.183682E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00
01:00:00,4.041332E-01,5.686979E+03,2.544991E+01,3.627368E+05,3.779324E+05,4.041332E-01,2.058911E+04,5.768174E+00,6.699617E+04,6.221860E+04,1.866928E-02,2.627149E+02,5.360288E-01,7.629756E+03,8.213697E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.627149E+03,5.038980E+00,7.171282E+04,7.749293E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.627149E+02,5.001233E-01,7.117421E+03,7.694736E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.016965E+04,1.433314E+00,1.900591E+04,5.648214E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.024822E+00,2.684936E+04,7.979149E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.818778E+01,2.411720E+05,7.167199E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.818778E+00,2.411720E+04,7.167199E+04,1.830068E+00,4.321554E+04,1.818778E+00,0.000000E+00,0.000000E+00
01:15:00,4.041332E-01,5.710533E+03,2.545251E+01,3.627504E+05,3.779461E+05,4.041332E-01,2.058911E+04,5.767893E+00,6.699217E+04,6.221454E+04,1.866928E-02,2.638029E+02,5.374035E-01,7.648283E+03,8.232458E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.638029E+03,5.053815E+00,7.191362E+04,7.769627E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.638029E+02,5.017491E-01,7.139531E+03,7.717126E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.025319E+04,1.433314E+00,1.892237E+04,5.639555E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.054258E+00,2.711997E+04,8.082739E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.818778E+01,2.401120E+05,7.156212E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.818778E+00,2.401120E+04,7.156212E+04,1.857855E+00,4.387173E+04,1.818778E+00,0.000000E+00,0.000000E+00
01:30:00,4.041332E-01,5.734086E+03,2.545504E+01,3.627629E+05,3.779586E+05,4.041332E-01,2.058911E+04,5.767585E+00,6.698777E+04,6.221009E+04,1.866928E-02,2.648910E+02,5.385151E-01,7.663057E+03,8.247417E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.648910E+03,5.066787E+00,7.208783E+04,7.787268E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.648910E+02,5.032195E-01,7.159424E+03,7.737270E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.033672E+04,1.433314E+00,1.883884E+04,5.630896E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.080881E+00,2.735016E+04,8.174918E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.818778E+01,2.390520E+05,7.145224E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.818778E+00,2.390520E+04,7.145224E+04,1.885758E+00,4.453063E+04,1.818778E+00,0.000000E+00,0.000000E+00
01:45:00,4.041332E-01,5.757640E+03,2.545760E+01,3.627759E+05,3.779716E+05,4.041332E-01,2.058911E+04,5.766787E+00,6.697639E+04,6.219856E+04,1.866928E-02,2.659791E+02,5.394539E-01,7.675363E+03,8.259877E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.659791E+03,5.078476E+00,7.224374E+04,7.803055E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.659791E+02,5.045486E-01,7.177301E+03,7.755372E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.042026E+04,1.433314E+00,1.875530E+04,5.622237E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.111207E+00,2.762571E+04,8.281301E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.818778E+01,2.379920E+05,7.134236E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.818778E+00,2.379920E+04,7.134236E+04,1.912858E+00,4.517057E+04,1.818778E+00,0.000000E+00,0.000000E+00
02:00:00,4.041332E-01,5.781193E+03,2.546012E+01,3.627883E+05,3.779841E+05,4.041332E-01,2.058911E+04,5.765971E+00,6.696475E+04,6.218677E+04,1.866928E-02,2.670672E+02,5.402353E-01,7.685426E+03,8.270064E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.670672E+03,5.088809E+00,7.238031E+04,7.816882E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.670672E+02,5.057522E-01,7.193387E+03,7.771661E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.050380E+04,1.433314E+00,1.867176E+04,5.613578E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.142135E+00,2.790556E+04,8.389676E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.818778E+01,2.369320E+05,7.123249E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.818778E+00,2.369320E+04,7.123249E+04,1.936448E+00,4.572762E+04,1.818778E+00,0.000000E+00,0.000000E+00
02:15:00,4.041332E-01,5.798859E+03,2.546260E+01,3.628060E+05,3.780019E+05,4.041332E-01,2.058911E+04,5.765142E+00,6.695291E+04,6.217478E+04,1.866928E-02,2.678832E+02,5.408959E-01,7.694036E+03,8.278780E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.678832E+03,5.097999E+00,7.250327E+04,7.829333E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.678832E+02,5.068451E-01,7.208166E+03,7.786626E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.056645E+04,1.433314E+00,1.860911E+04,5.607083E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.171577E+00,2.819418E+04,8.495146E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.818778E+01,2.361370E+05,7.115007E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.818778E+00,2.361370E+04,7.115007E+04,1.957476E+00,4.622419E+04,1.818778E+00,0.000000E+00,0.000000E+00
02:30:00,4.041332E-01,5.816524E+03,2.546505E+01,3.628233E+05,3.780194E+05,4.041332E-01,2.058911E+04,5.764301E+00,6.694092E+04,6.216263E+04,1.866928E-02,2.686993E+02,5.414638E-01,7.701323E+03,8.286157E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.686993E+03,5.106228E+00,7.261253E+04,7.840395E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.686993E+02,5.078413E-01,7.221564E+03,7.800193E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.062910E+04,1.433314E+00,1.854646E+04,5.600588E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.199857E+00,2.846518E+04,8.595807E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.818778E+01,2.353419E+05,7.106766E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.818778E+00,2.353419E+04,7.106766E+04,1.976619E+00,4.667624E+04,1.818778E+00,0.000000E+00,0.000000E+00
02:45:00,4.041332E-01,5.834189E+03,2.546747E+01,3.628402E+05,3.780364E+05,4.041332E-01,2.058911E+04,5.763452E+00,6.692880E+04,6.215036E+04,1.866928E-02,2.695154E+02,5.419603E-01,7.707591E+03,8.292502E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.695154E+03,5.113647E+00,7.271023E+04,7.850288E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.695154E+02,5.087526E-01,7.233751E+03,7.812533E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.069175E+04,1.433314E+00,1.848381E+04,5.594096E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.229496E+00,2.875125E+04,8.701521E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.818778E+01,2.345469E+05,7.098527E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.818778E+00,2.345469E+04,7.098527E+04,1.994373E+00,4.709549E+04,1.818778E+00,0.000000E+00,0.000000E+00
03:00:00,4.041332E-01,5.851854E+03,2.546987E+01,3.628567E+05,3.780530E+05,4.041332E-01,2.058911E+04,5.762596E+00,6.691659E+04,6.213799E+04,1.866928E-02,2.703314E+02,5.424010E-01,7.713063E+03,8.298041E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.703314E+03,5.120374E+00,7.279806E+04,7.859179E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.703314E+02,5.095883E-01,7.244860E+03,7.823782E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.075440E+04,1.433314E+00,1.842115E+04,5.587601E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.258513E+00,2.902673E+04,8.804540E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.842697E+01,2.368260E+05,7.183532E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.818778E+00,2.337519E+04,7.090286E+04,2.011231E+00,4.749356E+04,1.818778E+00,0.000000E+00,0.000000E+00
03:15:00,4.041332E-01,5.869519E+03,2.547223E+01,3.628728E+05,3.780693E+05,4.041332E-01,2.058911E+04,5.761735E+00,6.690430E+04,6.212554E+04,1.866928E-02,2.711475E+02,5.427981E-01,7.717914E+03,8.302949E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.711475E+03,5.126510E+00,7.287745E+04,7.867217E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.711475E+02,5.103572E-01,7.255016E+03,7.834064E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.081706E+04,1.433314E+00,1.835850E+04,5.581107E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.286685E+00,2.928884E+04,8.904002E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.871140E+01,2.396636E+05,7.285934E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.818778E+00,2.329569E+04,7.082045E+04,2.027697E+00,4.788239E+04,1.818778E+00,0.000000E+00,0.000000E+00
03:30:00,4.041332E-01,5.887185E+03,2.547457E+01,3.628886E+05,3.780851E+05,4.041332E-01,2.058911E+04,5.760869E+00,6.689195E+04,6.211304E+04,1.866928E-02,2.719635E+02,5.431609E-01,7.722275E+03,8.307362E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.719635E+03,5.132140E+00,7.294963E+04,7.874524E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.719635E+02,5.110672E-01,7.264330E+03,7.843494E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.087971E+04,1.433314E+00,1.829585E+04,5.574611E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.314124E+00,2.953914E+04,9.000359E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.898448E+01,2.423316E+05,7.383666E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.818778E+00,2.321619E+04,7.073802E+04,2.044340E+00,4.827540E+04,1.818778E+00,0.000000E+00,0.000000E+00
03:45:00,4.041332E-01,5.904850E+03,2.547689E+01,3.629039E+05,3.781006E+05,4.041332E-01,2.058911E+04,5.760001E+00,6.687956E+04,6.210049E+04,1.866928E-02,2.727796E+02,5.434966E-01,7.726249E+03,8.311384E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.727796E+03,5.137335E+00,7.301560E+04,7.881201E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.727796E+02,5.117248E-01,7.272897E+03,7.852167E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.094236E+04,1.433314E+00,1.823320E+04,5.568117E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.340894E+00,2.977853E+04,9.093871E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.924698E+01,2.448409E+05,7.477036E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.832163E+00,2.330697E+04,7.117561E+04,2.060886E+00,4.866613E+04,1.818778E+00,0.000000E+00,0.000000E+00
04:00:00,4.041332E-01,5.922515E+03,2.547917E+01,3.629189E+05,3.781156E+05,4.041332E-01,2.058911E+04,5.759130E+00,6.686713E+04,6.208790E+04,1.866928E-02,2.735957E+02,5.438106E-01,7.729913E+03,8.315090E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.735957E+03,5.142152E+00,7.307616E+04,7.887331E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.735957E+02,5.123357E-01,7.280799E+03,7.860167E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.100501E+04,1.433314E+00,1.817055E+04,5.561622E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.367039E+00,3.000766E+04,9.184713E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.949955E+01,2.472015E+05,7.566319E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.861108E+00,2.359381E+04,7.221570E+04,2.077215E+00,4.905173E+04,1.818778E+00,0.000000E+00,0.000000E+00
04:15:00,4.041332E-01,5.934292E+03,2.548143E+01,3.629393E+05,3.781363E+05,4.041332E-01,2.058911E+04,5.758258E+00,6.685468E+04,6.207530E+04,1.866928E-02,2.741397E+02,5.441068E-01,7.733595E+03,8.318817E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.741397E+03,5.146638E+00,7.313474E+04,7.893262E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.741397E+02,5.129051E-01,7.288379E+03,7.867842E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.104678E+04,1.433314E+00,1.812878E+04,5.557294E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.392641E+00,3.026250E+04,9.276829E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.974281E+01,2.497101E+05,7.654748E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.889006E+00,2.389244E+04,7.324117E+04,2.093302E+00,4.943160E+04,1.818778E+00,0.000000E+00,0.000000E+00
04:30:00,4.041332E-01,5.946069E+03,2.548366E+01,3.629594E+05,3.781565E+05,4.041332E-01,2.058911E+04,5.757384E+00,6.684222E+04,6.206268E+04,1.866928E-02,2.746837E+02,5.443888E-01,7.737075E+03,8.322339E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.746837E+03,5.150840E+00,7.318926E+04,7.898782E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.746837E+02,5.134380E-01,7.295439E+03,7.874991E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.108855E+04,1.433314E+00,1.808701E+04,5.552963E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.417771E+00,3.050988E+04,9.366957E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.997773E+01,2.520993E+05,7.739797E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.915967E+00,2.417762E+04,7.422863E+04,2.109043E+00,4.980332E+04,1.818778E+00,0.000000E+00,0.000000E+00
04:45:00,4.041332E-01,5.957846E+03,2.548586E+01,3.629790E+05,3.781764E+05,4.041332E-01,2.058911E+04,5.756510E+00,6.682975E+04,6.205005E+04,1.866928E-02,2.752278E+02,5.446589E-01,7.740386E+03,8.325690E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.752278E+03,5.154793E+00,7.324022E+04,7.903941E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.752278E+02,5.139384E-01,7.302035E+03,7.881669E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.113032E+04,1.433314E+00,1.804524E+04,5.548635E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.442433E+00,3.077393E+04,9.413625E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,2.021379E+01,2.544890E+05,7.825147E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.942013E+00,2.444969E+04,7.517905E+04,2.124386E+00,5.016563E+04,1.818778E+00,0.000000E+00,0.000000E+00
05:00:00,4.041332E-01,5.969622E+03,2.548804E+01,3.629982E+05,3.781958E+05,4.041332E-01,2.058911E+04,5.755636E+00,6.681728E+04,6.203742E+04,1.866928E-02,2.757718E+02,5.449190E-01,7.743553E+03,8.328895E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.757718E+03,5.158523E+00,7.328801E+04,7.908778E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.757718E+02,5.144093E-01,7.308211E+03,7.887922E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.117209E+04,1.433314E+00,1.800347E+04,5.544304E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.466636E+00,3.104131E+04,9.442307E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,2.044668E+01,2.568253E+05,7.909127E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.967164E+00,2.470902E+04,7.609328E+04,2.139378E+00,5.051966E+04,1.818778E+00,0.000000E+00,0.000000E+00
05:15:00,4.041332E-01,5.957846E+03,2.549018E+01,3.630406E+05,3.782387E+05,4.041332E-01,2.058911E+04,5.754763E+00,6.680481E+04,6.202479E+04,1.866928E-02,2.752278E+02,5.451705E-01,7.747685E+03,8.333083E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.752278E+03,5.162056E+00,7.334385E+04,7.914438E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.752278E+02,5.148537E-01,7.315095E+03,7.894898E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.113032E+04,1.433314E+00,1.804524E+04,5.548635E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.976986E+00,3.824009E+04,1.020862E+05,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,2.524460E+01,3.191958E+05,9.545440E+05,1.930934E+01,4.559743E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.413558E+00,3.038639E+04,9.343347E+04,2.344793E+00,5.537036E+04,1.818778E+00,0.000000E+00,0.000000E+00
05:30:00,4.041332E-01,5.946069E+03,2.549222E+01,3.630814E+05,3.782802E+05,4.041332E-01,2.058911E+04,5.753890E+00,6.679236E+04,6.201217E+04,1.866928E-02,2.746837E+02,5.453098E-01,7.750218E+03,8.335652E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.746837E+03,5.164548E+00,7.338485E+04,7.918594E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.746837E+02,5.151879E-01,7.320408E+03,7.900282E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.108855E+04,1.433314E+00,1.808701E+04,5.552963E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,3.191171E+00,4.118915E+04,1.051685E+05,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,2.724457E+01,3.473890E+05,9.860126E+05,1.998669E+01,4.719693E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.612784E+00,3.319577E+04,9.693380E+04,2.460451E+00,5.708273E+04,1.818778E+00,0.000000E+00,0.000000E+00
05:45:00,4.041332E-01,5.934292E+03,2.549399E+01,3.631185E+05,3.783178E+05,4.041332E-01,2.058911E+04,5.753024E+00,6.678000E+04,6.199966E+04,1.866928E-02,2.741397E+02,5.451605E-01,7.748630E+03,8.334047E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.741397E+03,5.164548E+00,7.339030E+04,7.919148E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.741397E+02,5.152657E-01,7.322063E+03,7.901962E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.104678E+04,1.433314E+00,1.812878E+04,5.557294E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,3.541158E+00,4.591117E+04,1.101002E+05,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,3.065509E+01,3.941558E+05,1.037656E+06,2.114415E+01,4.993016E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.954010E+00,3.789321E+04,1.022417E+05,2.615075E+00,5.633416E+04,1.818778E+00,0.000000E+00,0.000000E+00
06:00:00,4.041332E-01,5.922515E+03,2.549545E+01,3.631511E+05,3.783508E+05,4.041332E-01,2.058911E+04,5.752173E+00,6.676786E+04,6.198736E+04,1.866928E-02,2.735957E+02,5.446806E-01,7.742328E+03,8.327666E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.735957E+03,5.161711E+00,7.335526E+04,7.915602E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.735957E+02,5.150494E-01,7.319520E+03,7.899389E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.100501E+04,1.596303E+00,2.036781E+04,5.788567E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,3.851323E+00,4.997793E+04,1.143152E+05,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,3.364737E+01,4.341375E+05,1.081013E+06,2.216119E+01,5.233182E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,3.252349E+00,4.189791E+04,1.066697E+05,2.753024E+00,5.571197E+04,1.818778E+00,0.000000E+00,0.000000E+00
06:15:00,4.041332E-01,5.881296E+03,2.549660E+01,3.632088E+05,3.784095E+05,4.041332E-01,2.058911E+04,5.751341E+00,6.675599E+04,6.197533E+04,1.866928E-02,2.716915E+02,5.439283E-01,7.733497E+03,8.318730E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.716915E+03,5.156488E+00,7.329977E+04,7.909992E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.716915E+02,5.145807E-01,7.314736E+03,7.894554E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.085882E+04,2.185251E+00,2.832774E+04,6.606445E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,4.673569E+00,6.093747E+04,1.257607E+05,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,4.166989E+01,5.418674E+05,1.198709E+06,2.482339E+01,5.691535E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,4.050822E+00,5.263897E+04,1.186187E+05,3.067411E+00,5.431637E+04,1.818778E+00,0.000000E+00,0.000000E+00
06:30:00,4.041332E-01,5.840077E+03,2.549744E+01,3.632619E+05,3.784636E+05,4.041332E-01,2.058911E+04,5.750534E+00,6.674448E+04,6.196368E+04,1.866928E-02,2.697874E+02,5.429040E-01,7.720785E+03,8.305865E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.697874E+03,5.148831E+00,7.320956E+04,7.900865E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.697874E+02,5.138521E-01,7.306245E+03,7.885963E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.071264E+04,2.628409E+00,3.405016E+04,7.239718E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,5.274550E+00,6.842446E+04,1.343544E+05,1.843171E+00,4.352497E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,4.739809E+01,6.143860E+05,1.281556E+06,2.641497E+01,5.593547E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,4.617435E+00,5.984038E+04,1.268664E+05,3.274953E+00,5.315923E+04,1.818778E+00,0.000000E+00,0.000000E+00
06:45:00,4.041332E-01,5.798859E+03,2.549786E+01,3.633092E+05,3.785117E+05,4.041332E-01,2.058911E+04,5.749782E+00,6.673374E+04,6.195280E+04,1.866928E-02,2.678832E+02,5.415327E-01,7.703123E+03,8.287985E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.678832E+03,5.138076E+00,7.307513E+04,7.887258E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.678832E+02,5.127950E-01,7.293064E+03,7.872623E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.056645E+04,2.847898E+00,3.665799E+04,7.591705E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,5.462973E+00,7.027131E+04,1.374377E+05,1.856795E+00,4.384669E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,4.912779E+01,6.323819E+05,1.307630E+06,2.674005E+01,5.568201E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,4.788108E+00,6.164504E+04,1.293568E+05,3.319511E+00,5.242278E+04,1.818778E+00,0.000000E+00,0.000000E+00
07:00:00,4.041332E-01,5.757640E+03,2.549792E+01,3.633513E+05,3.785545E+05,4.041332E-01,2.058911E+04,5.749119E+00,6.672429E+04,6.194324E+04,1.866928E-02,2.659791E+02,5.399224E-01,7.682048E+03,8.266648E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.659791E+03,5.125093E+00,7.290892E+04,7.870433E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.659791E+02,5.114945E-01,7.276412E+03,7.855765E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.042026E+04,3.239834E+00,4.156516E+04,8.207831E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,5.927049E+00,7.596438E+04,1.446274E+05,1.914896E+00,4.521869E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,5.362555E+01,6.882839E+05,1.376215E+06,2.790676E+01,5.492123E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,5.233581E+00,6.719823E+04,1.361145E+05,3.591358E+00,5.052721E+04,1.818778E+00,0.000000E+00,0.000000E+00
07:15:00,4.041332E-01,5.657537E+03,2.549779E+01,3.634494E+05,3.786544E+05,4.041332E-01,2.058911E+04,5.748565E+00,6.671638E+04,6.193522E+04,1.866928E-02,2.613548E+02,5.383060E-01,7.663609E+03,8.247995E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.613548E+03,5.111787E+00,7.276529E+04,7.855910E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.613548E+02,5.101407E-01,7.261718E+03,7.840907E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,2.006523E+04,3.983346E+00,5.100696E+04,9.345265E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.894210E+00,8.824941E+04,1.590687E+05,2.099885E+00,4.958707E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.295458E+01,8.075127E+05,1.517078E+06,3.032420E+01,5.334531E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.155978E+00,7.900475E+04,1.500926E+05,4.397333E+00,4.520315E+04,1.818778E+00,0.000000E+00,0.000000E+00
07:30:00,4.041332E-01,5.557434E+03,2.549745E+01,3.635447E+05,3.787514E+05,4.041332E-01,2.058911E+04,5.748125E+00,6.671010E+04,6.192886E+04,1.866928E-02,2.567304E+02,5.366800E-01,7.645032E+03,8.229203E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.567304E+03,5.098093E+00,7.261614E+04,7.840827E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.567304E+02,5.087292E-01,7.246202E+03,7.825216E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.971020E+04,4.555174E+00,5.770781E+04,1.009776E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.598987E+00,9.634691E+04,1.677873E+05,2.223640E+00,5.250943E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.953768E+01,8.842503E+05,1.599677E+06,3.199389E+01,5.203817E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.799781E+00,8.653497E+04,1.581845E+05,4.898853E+00,4.080274E+04,1.818778E+00,0.000000E+00,0.000000E+00
07:45:00,4.041332E-01,5.457331E+03,2.549675E+01,3.636348E+05,3.788432E+05,4.041332E-01,2.058911E+04,5.747822E+00,6.670578E+04,6.192449E+04,1.866928E-02,2.521061E+02,5.348587E-01,7.623669E+03,8.207589E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.521061E+03,5.082509E+00,7.244002E+04,7.823013E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.521061E+02,5.071129E-01,7.227764E+03,7.806564E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.935517E+04,4.854666E+00,6.076794E+04,1.040601E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.901989E+00,9.912417E+04,1.703304E+05,2.224531E+00,5.253048E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.218915E+01,9.092699E+05,1.621814E+06,3.222149E+01,5.151460E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.051042E+00,8.891336E+04,1.602414E+05,4.903281E+00,3.936971E+04,1.818778E+00,0.000000E+00,0.000000E+00
08:00:00,4.041332E-01,5.357228E+03,2.549564E+01,3.637191E+05,3.789291E+05,4.041332E-01,2.058911E+04,5.747683E+00,6.670380E+04,6.192248E+04,1.866928E-02,2.474818E+02,5.328358E-01,7.599429E+03,8.183061E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.474818E+03,5.065084E+00,7.223762E+04,7.802537E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.474818E+02,5.052998E-01,7.206517E+03,7.785068E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.900015E+04,5.270986E+00,6.541067E+04,1.088699E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.376255E+00,1.043127E+05,1.756128E+05,2.338617E+00,5.522452E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.657019E+01,9.581754E+05,1.671720E+06,3.330681E+01,5.046814E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.473942E+00,9.365595E+04,1.650781E+05,5.232733E+00,3.621602E+04,1.818778E+00,0.000000E+00,0.000000E+00
08:15:00,4.041332E-01,5.245349E+03,2.549424E+01,3.638110E+05,3.790228E+05,4.041332E-01,2.058911E+04,5.747700E+00,6.670404E+04,6.192272E+04,1.866928E-02,2.423134E+02,5.307598E-01,7.574973E+03,8.158318E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.423134E+03,5.047104E+00,7.203275E+04,7.781813E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.423134E+02,5.034206E-01,7.184871E+03,7.763171E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.860335E+04,5.596089E+00,6.893661E+04,1.125728E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.736590E+00,1.081641E+05,1.796599E+05,2.394149E+00,5.653586E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.973460E+01,9.928131E+05,1.708173E+06,3.388230E+01,4.980885E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.772434E+00,9.694228E+04,1.685382E+05,5.368086E+00,3.450087E+04,1.818778E+00,0.000000E+00,0.000000E+00
08:30:00,4.041332E-01,5.133469E+03,2.549262E+01,3.638998E+05,3.791133E+05,4.041332E-01,2.058911E+04,5.747847E+00,6.670613E+04,6.192484E+04,1.866928E-02,2.371450E+02,5.287077E-01,7.550861E+03,8.133922E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.371450E+03,5.029209E+00,7.182910E+04,7.761213E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.371450E+02,5.015417E-01,7.163229E+03,7.741278E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.820655E+04,5.929141E+00,7.244895E+04,1.164549E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,9.111994E+00,1.120768E+05,1.840047E+05,2.461735E+00,5.737170E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,8.301675E+01,1.027813E+06,1.747516E+06,3.457442E+01,4.903077E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.081157E+00,1.002527E+05,1.722824E+05,5.541578E+00,3.242637E+04,1.818778E+00,0.000000E+00,0.000000E+00
08:45:00,4.041332E-01,5.021589E+03,2.549079E+01,3.639856E+05,3.792007E+05,4.041332E-01,2.058911E+04,5.748105E+00,6.670981E+04,6.192857E+04,1.866928E-02,2.319766E+02,5.266907E-01,7.527248E+03,8.110032E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.319766E+03,5.011500E+00,7.162808E+04,7.740880E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.319766E+02,4.996765E-01,7.141783E+03,7.719582E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.780976E+04,5.783735E+00,7.045195E+04,1.142431E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.833108E+00,1.084802E+05,1.801039E+05,2.372442E+00,5.602326E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.983399E+01,9.887660E+05,1.704577E+06,3.345389E+01,4.970818E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.745239E+00,9.618611E+04,1.677908E+05,5.150997E+00,3.490030E+04,1.818778E+00,0.000000E+00,0.000000E+00
09:00:00,4.041332E-01,4.909710E+03,2.548884E+01,3.640696E+05,3.792864E+05,4.041332E-01,2.058911E+04,5.748464E+00,6.671494E+04,6.193376E+04,1.866928E-02,2.268083E+02,5.248055E-01,7.505517E+03,8.088048E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.268083E+03,4.994810E+00,7.144162E+04,7.722021E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.268083E+02,4.979123E-01,7.121779E+03,7.699348E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.741296E+04,5.823826E+00,7.118451E+04,1.150748E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.843171E+00,1.090745E+05,1.807920E+05,2.374536E+00,5.607270E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.962085E+01,9.915091E+05,1.708113E+06,3.315080E+01,4.993326E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.708218E+00,9.629209E+04,1.679653E+05,5.072255E+00,3.546305E+04,1.818778E+00,0.000000E+00,0.000000E+00
09:15:00,4.041332E-01,4.809607E+03,2.548693E+01,3.641424E+05,3.793607E+05,4.041332E-01,2.058911E+04,5.748897E+00,6.672112E+04,6.194002E+04,1.866928E-02,2.221839E+02,5.232187E-01,7.487499E+03,8.069823E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.221839E+03,4.980523E+00,7.128400E+04,7.706081E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.221839E+02,4.963906E-01,7.104689E+03,7.682064E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.705793E+04,5.756669E+00,7.076931E+04,1.146065E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.731082E+00,1.083863E+05,1.800276E+05,2.340381E+00,5.526618E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.813510E+01,9.805891E+05,1.696028E+06,3.258186E+01,5.039990E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.543384E+00,9.501873E+04,1.665553E+05,4.884260E+00,3.700309E+04,1.818778E+00,0.000000E+00,0.000000E+00
09:30:00,4.041332E-01,4.709504E+03,2.548513E+01,3.642168E+05,3.794366E+05,4.041332E-01,2.058911E+04,5.749373E+00,6.672791E+04,6.194690E+04,1.866928E-02,2.175596E+02,5.219657E-01,7.474245E+03,8.056423E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.175596E+03,4.968901E+00,7.116441E+04,7.693993E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.175596E+02,4.951404E-01,7.091474E+03,7.668703E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.670290E+04,5.709442E+00,7.059116E+04,1.144010E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.658204E+00,1.081629E+05,1.797663E+05,2.320212E+00,5.478991E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.705851E+01,9.744545E+05,1.689202E+06,3.216960E+01,5.073932E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.420783E+00,9.423742E+04,1.656889E+05,4.745509E+00,3.814524E+04,1.818778E+00,0.000000E+00,0.000000E+00
09:45:00,4.041332E-01,4.609401E+03,2.548342E+01,3.642926E+05,3.795138E+05,4.041332E-01,2.058911E+04,5.749870E+00,6.673501E+04,6.195409E+04,1.866928E-02,2.129352E+02,5.209950E-01,7.465018E+03,8.047102E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.129352E+03,4.959526E+00,7.107688E+04,7.685153E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.129352E+02,4.941226E-01,7.081576E+03,7.658703E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.634787E+04,5.668601E+00,7.048648E+04,1.142771E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.602998E+00,1.081418E+05,1.797236E+05,2.304973E+00,5.443005E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.618735E+01,9.706553E+05,1.684921E+06,3.183204E+01,5.101741E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.320233E+00,9.370639E+04,1.650963E+05,4.628724E+00,3.910735E+04,1.818778E+00,0.000000E+00,0.000000E+00
10:00:00,4.041332E-01,4.509298E+03,2.548179E+01,3.643695E+05,3.795922E+05,4.041332E-01,2.058911E+04,5.750379E+00,6.674227E+04,6.196144E+04,1.866928E-02,2.083109E+02,5.202427E-01,7.458908E+03,8.040938E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.083109E+03,4.951912E+00,7.101449E+04,7.678858E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.083109E+02,4.932908E-01,7.074332E+03,7.651391E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.599285E+04,5.630291E+00,7.041044E+04,1.141861E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.557001E+00,1.082248E+05,1.797937E+05,2.292308E+00,5.413096E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.544273E+01,9.682826E+05,1.682189E+06,3.154116E+01,5.125706E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.234000E+00,9.333668E+04,1.646790E+05,4.526160E+00,3.995240E+04,1.818778E+00,0.000000E+00,0.000000E+00
10:15:00,4.041332E-01,4.420972E+03,2.548022E+01,3.644354E+05,3.796594E+05,4.041332E-01,2.058911E+04,5.750893E+00,6.674959E+04,6.196886E+04,1.866928E-02,2.042306E+02,5.196555E-01,7.454610E+03,8.036607E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.042306E+03,4.945666E+00,7.096616E+04,7.673986E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.042306E+02,4.926065E-01,7.068647E+03,7.645655E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.567959E+04,5.593741E+00,7.031242E+04,1.140751E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.517221E+00,1.083071E+05,1.798672E+05,2.281455E+00,5.387468E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.479365E+01,9.662785E+05,1.679894E+06,3.128427E+01,5.146871E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.158974E+00,9.302240E+04,1.643256E+05,4.434722E+00,4.070579E+04,1.818778E+00,0.000000E+00,0.000000E+00
10:30:00,4.041332E-01,4.332646E+03,2.547869E+01,3.645018E+05,3.797272E+05,4.041332E-01,2.058911E+04,5.751407E+00,6.675693E+04,6.197629E+04,1.866928E-02,2.001503E+02,5.191921E-01,7.452078E+03,8.034065E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.001503E+03,4.940483E+00,7.093300E+04,7.670650E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.001503E+02,4.920391E-01,7.064632E+03,7.641611E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.536633E+04,5.558596E+00,7.023019E+04,1.139818E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.481854E+00,1.084391E+05,1.799937E+05,2.271922E+00,5.364958E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.421913E+01,9.651132E+05,1.678495E+06,3.105372E+01,5.165867E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.092995E+00,9.280992E+04,1.640811E+05,4.352331E+00,4.138464E+04,1.818778E+00,0.000000E+00,0.000000E+00
10:45:00,4.041332E-01,4.244320E+03,2.547719E+01,3.645688E+05,3.797954E+05,4.041332E-01,2.058911E+04,5.751919E+00,6.676424E+04,6.198370E+04,1.866928E-02,1.960700E+02,5.188216E-01,7.450872E+03,8.032866E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.960700E+03,4.936132E+00,7.091173E+04,7.668517E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.960700E+02,4.915654E-01,7.061952E+03,7.638918E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.505306E+04,5.524641E+00,7.016136E+04,1.139029E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.449846E+00,1.086089E+05,1.801601E+05,2.263377E+00,5.344778E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.370726E+01,9.646530E+05,1.677847E+06,3.084458E+01,5.183098E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.034758E+00,9.268457E+04,1.639297E+05,4.277399E+00,4.200204E+04,1.818778E+00,0.000000E+00,0.000000E+00
11:00:00,4.041332E-01,4.155994E+03,2.547572E+01,3.646361E+05,3.798641E+05,4.041332E-01,2.058911E+04,5.752428E+00,6.677150E+04,6.199105E+04,1.866928E-02,1.919897E+02,5.185206E-01,7.450656E+03,8.032670E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.919897E+03,4.932436E+00,7.089979E+04,7.667331E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.919897E+02,4.911664E-01,7.060340E+03,7.637308E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.473980E+04,5.491717E+00,7.010412E+04,1.138362E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.420483E+00,1.088085E+05,1.803577E+05,2.255589E+00,5.326387E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.324618E+01,9.647644E+05,1.677803E+06,3.065308E+01,5.198877E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.982873E+00,9.263069E+04,1.638541E+05,4.208759E+00,4.256759E+04,1.818778E+00,0.000000E+00,0.000000E+00
11:15:00,4.041332E-01,4.097110E+03,2.547428E+01,3.646744E+05,3.799032E+05,4.041332E-01,2.058911E+04,5.752932E+00,6.677869E+04,6.199833E+04,1.866928E-02,1.892695E+02,5.182719E-01,7.449828E+03,8.031846E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.892695E+03,4.929264E+00,7.088174E+04,7.665517E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.892695E+02,4.908285E-01,7.058238E+03,7.635194E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.453096E+04,5.459722E+00,6.995293E+04,1.136736E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.392778E+00,1.088501E+05,1.803937E+05,2.248397E+00,5.309405E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.282512E+01,9.635594E+05,1.676421E+06,3.047640E+01,5.213434E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.936136E+00,9.245808E+04,1.636585E+05,4.145548E+00,4.308841E+04,1.818778E+00,0.000000E+00,0.000000E+00
