Time,AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W],CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W]
11:30:00,4.041332E-01,4.038226E+03,2.547286E+01,3.647131E+05,3.799427E+05,4.041332E-01,2.058911E+04,5.753430E+00,6.678580E+04,6.200553E+04,1.866928E-02,1.865493E+02,5.180634E-01,7.449573E+03,8.031603E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.865493E+03,4.926525E+00,7.086986E+04,7.664329E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.865493E+02,4.905415E-01,7.056863E+03,7.633817E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.432212E+04,5.428670E+00,6.981233E+04,1.135222E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.366590E+00,1.089087E+05,1.804479E+05,2.241688E+00,5.293562E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.243955E+01,9.627537E+05,1.675463E+06,3.031237E+01,5.226949E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.893971E+00,9.233691E+04,1.635177E+05,4.087043E+00,4.357046E+04,1.818778E+00,0.000000E+00,0.000000E+00
11:45:00,4.041332E-01,3.979342E+03,2.547147E+01,3.647521E+05,3.799825E+05,4.041332E-01,2.058911E+04,5.753922E+00,6.679282E+04,6.201264E+04,1.866928E-02,1.838291E+02,5.178848E-01,7.449745E+03,8.031792E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.838291E+03,4.924132E+00,7.086291E+04,7.663640E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.838291E+02,4.902957E-01,7.056076E+03,7.633035E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.411328E+04,5.398411E+00,6.968066E+04,1.133798E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.341487E+00,1.089795E+05,1.805150E+05,2.235377E+00,5.278659E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.208254E+01,9.622695E+05,1.674844E+06,3.015930E+01,5.239561E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.855518E+00,9.225753E+04,1.634211E+05,4.032649E+00,4.401863E+04,1.818778E+00,0.000000E+00,0.000000E+00
12:00:00,4.041332E-01,3.920458E+03,2.547010E+01,3.647915E+05,3.800227E+05,4.041332E-01,2.058911E+04,5.754407E+00,6.679974E+04,6.201965E+04,1.866928E-02,1.811089E+02,5.177288E-01,7.450239E+03,8.032307E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.811089E+03,4.922021E+00,7.085998E+04,7.663359E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.811089E+02,4.900841E-01,7.055777E+03,7.632747E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.390444E+04,5.368890E+00,6.955730E+04,1.132460E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.317323E+00,1.090609E+05,1.805930E+05,2.229404E+00,5.264554E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.175109E+01,9.620731E+05,1.674528E+06,3.001586E+01,5.251380E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.820374E+00,9.221537E+04,1.633640E+05,3.981882E+00,4.443691E+04,1.818778E+00,0.000000E+00,0.000000E+00
12:15:00,4.041332E-01,3.873351E+03,2.546876E+01,3.648194E+05,3.800512E+05,4.041332E-01,2.058911E+04,5.754885E+00,6.680656E+04,6.202656E+04,1.866928E-02,1.789328E+02,5.175899E-01,7.450433E+03,8.032516E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.789328E+03,4.920144E+00,7.085497E+04,7.662863E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.789328E+02,4.899010E-01,7.055341E+03,7.632317E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.373737E+04,5.340078E+00,6.940015E+04,1.130777E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.293822E+00,1.090791E+05,1.806063E+05,2.223724E+00,5.251142E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.143979E+01,9.613965E+05,1.673724E+06,2.988097E+01,5.262493E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.787899E+00,9.213259E+04,1.632659E+05,3.934339E+00,4.482865E+04,1.818778E+00,0.000000E+00,0.000000E+00
12:30:00,4.041332E-01,3.826244E+03,2.546743E+01,3.648476E+05,3.800800E+05,4.041332E-01,2.058911E+04,5.755356E+00,6.681328E+04,6.203336E+04,1.866928E-02,1.767566E+02,5.174641E-01,7.450814E+03,8.032913E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.767566E+03,4.918463E+00,7.085274E+04,7.662649E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.767566E+02,4.897419E-01,7.055246E+03,7.632233E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.357030E+04,5.311943E+00,6.925062E+04,1.129174E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.270858E+00,1.091034E+05,1.806258E+05,2.218305E+00,5.238344E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.114646E+01,9.609224E+05,1.673132E+06,2.975376E+01,5.272974E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.757778E+00,9.207630E+04,1.631957E+05,3.889679E+00,4.519661E+04,1.818778E+00,0.000000E+00,0.000000E+00
12:45:00,4.041332E-01,3.779136E+03,2.546613E+01,3.648762E+05,3.801092E+05,4.041332E-01,2.058911E+04,5.755819E+00,6.681989E+04,6.204005E+04,1.866928E-02,1.745804E+02,5.173482E-01,7.451336E+03,8.033455E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.745804E+03,4.916946E+00,7.085285E+04,7.662673E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.745804E+02,4.896029E-01,7.055439E+03,7.632441E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.340323E+04,5.284460E+00,6.910843E+04,1.127647E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.248722E+00,1.091370E+05,1.806552E+05,2.213113E+00,5.226085E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.087176E+01,9.606578E+05,1.672763E+06,2.963338E+01,5.282893E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.729994E+00,9.204630E+04,1.631536E+05,3.847515E+00,4.554402E+04,1.818778E+00,0.000000E+00,0.000000E+00
13:00:00,4.041332E-01,3.732029E+03,2.546485E+01,3.649050E+05,3.801386E+05,4.041332E-01,2.058911E+04,5.756275E+00,6.682639E+04,6.204664E+04,1.866928E-02,1.724043E+02,5.172395E-01,7.451961E+03,8.034100E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.724043E+03,4.915559E+00,7.085483E+04,7.662885E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.724043E+02,4.894802E-01,7.055864E+03,7.632884E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.323615E+04,5.257517E+00,6.897231E+04,1.126183E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.227199E+00,1.091774E+05,1.806918E+05,2.208132E+00,5.214322E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.061200E+01,9.605614E+05,1.672572E+06,2.951926E+01,5.292296E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.704106E+00,9.203765E+04,1.631342E+05,3.807640E+00,4.587256E+04,1.818778E+00,0.000000E+00,0.000000E+00
13:15:00,4.041332E-01,3.702587E+03,2.546359E+01,3.649164E+05,3.801503E+05,4.041332E-01,2.058911E+04,5.756724E+00,6.683280E+04,6.205313E+04,1.866928E-02,1.710442E+02,5.171364E-01,7.451851E+03,8.033996E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.710442E+03,4.914285E+00,7.085025E+04,7.662429E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.710442E+02,4.893715E-01,7.055674E+03,7.632698E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.313173E+04,5.231149E+00,6.878000E+04,1.124143E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.206076E+00,1.091164E+05,1.806243E+05,2.203357E+00,5.203045E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.036414E+01,9.595388E+05,1.671432E+06,2.941112E+01,5.301206E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.679742E+00,9.194014E+04,1.630238E+05,3.769994E+00,4.618274E+04,1.818778E+00,0.000000E+00,0.000000E+00
13:30:00,4.041332E-01,3.673145E+03,2.546235E+01,3.649281E+05,3.801624E+05,4.041332E-01,2.058911E+04,5.757165E+00,6.683909E+04,6.205951E+04,1.866928E-02,1.696841E+02,5.170380E-01,7.451807E+03,8.033959E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.696841E+03,4.913109E+00,7.084707E+04,7.662114E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.696841E+02,4.892751E-01,7.055658E+03,7.632690E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.302731E+04,5.205366E+00,6.859428E+04,1.122172E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.185355E+00,1.090599E+05,1.805615E+05,2.198771E+00,5.192217E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,7.012736E+01,9.586409E+05,1.670423E+06,2.930844E+01,5.309666E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.656759E+00,9.185818E+04,1.629298E+05,3.734361E+00,4.647634E+04,1.818778E+00,0.000000E+00,0.000000E+00
13:45:00,4.041332E-01,3.643703E+03,2.546113E+01,3.649401E+05,3.801747E+05,4.041332E-01,2.058911E+04,5.757599E+00,6.684529E+04,6.206578E+04,1.866928E-02,1.683240E+02,5.169434E-01,7.451817E+03,8.033977E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.683240E+03,4.912019E+00,7.084512E+04,7.661924E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.683240E+02,4.891895E-01,7.055798E+03,7.632839E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.292289E+04,5.180154E+00,6.841500E+04,1.120268E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.165153E+00,1.090092E+05,1.805050E+05,2.194361E+00,5.181803E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.990196E+01,9.578711E+05,1.669551E+06,2.921076E+01,5.317714E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.635138E+00,9.179154E+04,1.628524E+05,3.700547E+00,4.675494E+04,1.818778E+00,0.000000E+00,0.000000E+00
14:00:00,4.041332E-01,3.614261E+03,2.545992E+01,3.649525E+05,3.801873E+05,4.041332E-01,2.058911E+04,5.758026E+00,6.685138E+04,6.207195E+04,1.866928E-02,1.669639E+02,5.168520E-01,7.451873E+03,8.034040E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.669639E+03,4.911005E+00,7.084425E+04,7.661844E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.669639E+02,4.891138E-01,7.056076E+03,7.633129E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.281847E+04,5.155501E+00,6.824200E+04,1.118428E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.145439E+00,1.089641E+05,1.804543E+05,2.190116E+00,5.171780E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.968685E+01,9.572172E+05,1.668802E+06,2.911769E+01,5.325382E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.614724E+00,9.173849E+04,1.627894E+05,3.668408E+00,4.701974E+04,1.818778E+00,0.000000E+00,0.000000E+00
14:15:00,4.041332E-01,3.614261E+03,2.545874E+01,3.649356E+05,3.801703E+05,4.041332E-01,2.058911E+04,5.758446E+00,6.685737E+04,6.207802E+04,1.866928E-02,1.669639E+02,5.167633E-01,7.450608E+03,8.032759E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.669639E+03,4.910059E+00,7.083075E+04,7.660476E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.669639E+02,4.890470E-01,7.055123E+03,7.632163E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.281847E+04,5.131393E+00,6.797071E+04,1.115583E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.125811E+00,1.087432E+05,1.802233E+05,2.186028E+00,5.162125E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.947730E+01,9.548591E+05,1.666304E+06,2.902892E+01,5.332696E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.594996E+00,9.151649E+04,1.625529E+05,3.637816E+00,4.727180E+04,1.818778E+00,0.000000E+00,0.000000E+00
14:30:00,4.041332E-01,3.614261E+03,2.545758E+01,3.649191E+05,3.801535E+05,4.041332E-01,2.058911E+04,5.758859E+00,6.686327E+04,6.208399E+04,1.866928E-02,1.669639E+02,5.166768E-01,7.449373E+03,8.031508E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.669639E+03,4.909171E+00,7.081807E+04,7.659192E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.669639E+02,4.889869E-01,7.054266E+03,7.631295E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.281847E+04,5.107818E+00,6.770541E+04,1.112800E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.106209E+00,1.085226E+05,1.799926E+05,2.182088E+00,5.152822E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.927212E+01,9.525502E+05,1.663857E+06,2.894416E+01,5.339680E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.575797E+00,9.130044E+04,1.623227E+05,3.608659E+00,4.751204E+04,1.818778E+00,0.000000E+00,0.000000E+00
14:45:00,4.041332E-01,3.614261E+03,2.545644E+01,3.649028E+05,3.801370E+05,4.041332E-01,2.058911E+04,5.759265E+00,6.686906E+04,6.208986E+04,1.866928E-02,1.669639E+02,5.165917E-01,7.448158E+03,8.030278E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.669639E+03,4.908332E+00,7.080611E+04,7.657980E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.669639E+02,4.889323E-01,7.053486E+03,7.630505E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.281847E+04,5.084761E+00,6.744596E+04,1.110078E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.086818E+00,1.083044E+05,1.797647E+05,2.178281E+00,5.143830E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.907267E+01,9.503058E+05,1.661482E+06,2.886295E+01,5.346371E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.557223E+00,9.109142E+04,1.621003E+05,3.580717E+00,4.774225E+04,1.818778E+00,0.000000E+00,0.000000E+00
15:00:00,4.041332E-01,3.614261E+03,2.545532E+01,3.648868E+05,3.801208E+05,4.041332E-01,2.058911E+04,5.759665E+00,6.687477E+04,6.209564E+04,1.866928E-02,1.669639E+02,5.165077E-01,7.446960E+03,8.029064E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.669639E+03,4.907537E+00,7.079476E+04,7.656831E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.669639E+02,4.888819E-01,7.052768E+03,7.629777E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.281847E+04,5.062212E+00,6.719221E+04,1.107414E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.067605E+00,1.080882E+05,1.795391E+05,2.174602E+00,5.135143E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.887813E+01,9.481167E+05,1.659166E+06,2.878512E+01,5.352783E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.539147E+00,9.088803E+04,1.618840E+05,3.553944E+00,4.796285E+04,1.818778E+00,0.000000E+00,0.000000E+00
15:15:00,4.041332E-01,3.649592E+03,2.545422E+01,3.648357E+05,3.800689E+05,4.041332E-01,2.058911E+04,5.760058E+00,6.688038E+04,6.210132E+04,1.866928E-02,1.685960E+02,5.164245E-01,7.444141E+03,8.026199E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.685960E+03,4.906779E+00,7.076762E+04,7.654073E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.685960E+02,4.888348E-01,7.050464E+03,7.627434E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.294378E+04,5.040157E+00,6.681872E+04,1.103525E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.048073E+00,1.076564E+05,1.790920E+05,2.171049E+00,5.126754E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.868305E+01,9.438013E+05,1.654664E+06,2.871056E+01,5.358927E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.520976E+00,9.047154E+04,1.614484E+05,3.528295E+00,4.817418E+04,1.818778E+00,0.000000E+00,0.000000E+00
15:30:00,4.041332E-01,3.684922E+03,2.545313E+01,3.647849E+05,3.800172E+05,4.041332E-01,2.058911E+04,5.760445E+00,6.688590E+04,6.210691E+04,1.866928E-02,1.702281E+02,5.163415E-01,7.441324E+03,8.023337E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.702281E+03,4.906051E+00,7.074092E+04,7.651360E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.702281E+02,4.887898E-01,7.048190E+03,7.625122E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.306908E+04,5.018585E+00,6.645066E+04,1.099693E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.028185E+00,1.072206E+05,1.786408E+05,2.167619E+00,5.118653E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.848669E+01,9.394718E+05,1.650147E+06,2.863906E+01,5.364818E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.502592E+00,9.005267E+04,1.610101E+05,3.503709E+00,4.837675E+04,1.818778E+00,0.000000E+00,0.000000E+00
15:45:00,4.041332E-01,3.720252E+03,2.545207E+01,3.647343E+05,3.799658E+05,4.041332E-01,2.058911E+04,5.760826E+00,6.689134E+04,6.211242E+04,1.866928E-02,1.718602E+02,5.162581E-01,7.438502E+03,8.020469E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.718602E+03,4.905348E+00,7.071457E+04,7.648681E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.718602E+02,4.887458E-01,7.045929E+03,7.622823E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.319439E+04,4.997483E+00,6.608789E+04,1.095915E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,8.008262E+00,1.067844E+05,1.781895E+05,2.164306E+00,5.110831E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.829202E+01,9.351612E+05,1.645654E+06,2.857048E+01,5.370468E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.484246E+00,8.963423E+04,1.605728E+05,3.480124E+00,4.857107E+04,1.818778E+00,0.000000E+00,0.000000E+00
16:00:00,4.041332E-01,3.755583E+03,2.545102E+01,3.646840E+05,3.799147E+05,4.041332E-01,2.058911E+04,5.761201E+00,6.689668E+04,6.211783E+04,1.866928E-02,1.734924E+02,5.161740E-01,7.435670E+03,8.017593E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.734924E+03,4.904665E+00,7.068849E+04,7.646031E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.734924E+02,4.887033E-01,7.043691E+03,7.620548E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.331969E+04,4.976839E+00,6.573029E+04,1.092191E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.988292E+00,1.063477E+05,1.777378E+05,2.161106E+00,5.103275E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.809858E+01,9.308644E+05,1.641177E+06,2.850466E+01,5.375892E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.465847E+00,8.921518E+04,1.601349E+05,3.457488E+00,4.875758E+04,1.818778E+00,0.000000E+00,0.000000E+00
16:15:00,4.041332E-01,3.802690E+03,2.544998E+01,3.646222E+05,3.798518E+05,4.041332E-01,2.058911E+04,5.761570E+00,6.690194E+04,6.212316E+04,1.866928E-02,1.756685E+02,5.160893E-01,7.432285E+03,8.014151E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.756685E+03,4.903998E+00,7.065722E+04,7.642851E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.756685E+02,4.886623E-01,7.040930E+03,7.617738E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.348676E+04,4.956643E+00,6.533595E+04,1.088091E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.968101E+00,1.058378E+05,1.772108E+05,2.158016E+00,5.095976E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.790433E+01,9.258518E+05,1.635961E+06,2.844145E+01,5.381100E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.447142E+00,8.872204E+04,1.596205E+05,3.435748E+00,4.893670E+04,1.818778E+00,0.000000E+00,0.000000E+00
16:30:00,4.041332E-01,3.849797E+03,2.544897E+01,3.645606E+05,3.797892E+05,4.041332E-01,2.058911E+04,5.761933E+00,6.690712E+04,6.212841E+04,1.866928E-02,1.778447E+02,5.160036E-01,7.428887E+03,8.010697E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.778447E+03,4.903345E+00,7.062614E+04,7.639691E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.778447E+02,4.886212E-01,7.038168E+03,7.614928E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.365383E+04,4.936883E+00,6.494652E+04,1.084042E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.947662E+00,1.053251E+05,1.766806E+05,2.155029E+00,5.088925E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.770878E+01,9.208247E+05,1.630728E+06,2.838072E+01,5.386104E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.428048E+00,8.822451E+04,1.591011E+05,3.414859E+00,4.910881E+04,1.818778E+00,0.000000E+00,0.000000E+00
16:45:00,4.041332E-01,3.896904E+03,2.544797E+01,3.644992E+05,3.797268E+05,4.041332E-01,2.058911E+04,5.762290E+00,6.691222E+04,6.213357E+04,1.866928E-02,1.800208E+02,5.159169E-01,7.425473E+03,8.007227E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.800208E+03,4.902703E+00,7.059522E+04,7.636546E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.800208E+02,4.885793E-01,7.035393E+03,7.612105E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.382091E+04,4.917548E+00,6.456187E+04,1.080043E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.927416E+00,1.048146E+05,1.761529E+05,2.152158E+00,5.082144E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.751621E+01,9.158311E+05,1.625532E+06,2.832262E+01,5.390891E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.408967E+00,8.772712E+04,1.585819E+05,3.394908E+00,4.927319E+04,1.818778E+00,0.000000E+00,0.000000E+00
17:00:00,4.041332E-01,3.944012E+03,2.544698E+01,3.644380E+05,3.796646E+05,4.041332E-01,2.058911E+04,5.762641E+00,6.691723E+04,6.213865E+04,1.866928E-02,1.821970E+02,5.158294E-01,7.422048E+03,8.003746E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.821970E+03,4.902072E+00,7.056445E+04,7.633417E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.821970E+02,4.885358E-01,7.032597E+03,7.609261E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.398798E+04,4.898628E+00,6.418188E+04,1.076092E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.907351E+00,1.043062E+05,1.756273E+05,2.149394E+00,5.075617E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.732626E+01,9.108670E+05,1.620367E+06,2.826694E+01,5.395478E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.389839E+00,8.722922E+04,1.580622E+05,3.375813E+00,4.943053E+04,1.818778E+00,0.000000E+00,0.000000E+00
17:15:00,4.041332E-01,4.002896E+03,2.544601E+01,3.643653E+05,3.795906E+05,4.041332E-01,2.058911E+04,5.762987E+00,6.692217E+04,6.214365E+04,1.866928E-02,1.849172E+02,5.157413E-01,7.418071E+03,7.999702E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.849172E+03,4.901451E+00,7.052839E+04,7.629749E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.849172E+02,4.884904E-01,7.029228E+03,7.605834E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.419682E+04,4.880112E+00,6.376468E+04,1.071761E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.887314E+00,1.037274E+05,1.750294E+05,2.146727E+00,5.069320E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.713724E+01,9.052065E+05,1.614485E+06,2.821348E+01,5.399883E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.370480E+00,8.665804E+04,1.574669E+05,3.357492E+00,4.958148E+04,1.818778E+00,0.000000E+00,0.000000E+00
17:30:00,4.041332E-01,4.061780E+03,2.544506E+01,3.642928E+05,3.795168E+05,4.041332E-01,2.058911E+04,5.763328E+00,6.692703E+04,6.214857E+04,1.866928E-02,1.876374E+02,5.156528E-01,7.414088E+03,7.995652E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.876374E+03,4.900840E+00,7.049247E+04,7.626096E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.876374E+02,4.884422E-01,7.025821E+03,7.602367E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.440566E+04,4.861990E+00,6.335191E+04,1.067475E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.867294E+00,1.031488E+05,1.744316E+05,2.144153E+00,5.063242E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.694892E+01,8.995541E+05,1.608612E+06,2.816209E+01,5.404117E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.350864E+00,8.608397E+04,1.568684E+05,3.339900E+00,4.972642E+04,1.818778E+00,0.000000E+00,0.000000E+00
17:45:00,4.041332E-01,4.120664E+03,2.544411E+01,3.642205E+05,3.794433E+05,4.041332E-01,2.058911E+04,5.763663E+00,6.693181E+04,6.215341E+04,1.866928E-02,1.903576E+02,5.155632E-01,7.410089E+03,7.991587E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.903576E+03,4.900235E+00,7.045663E+04,7.622451E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.903576E+02,4.883903E-01,7.022360E+03,7.598846E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.461450E+04,4.844197E+00,6.294285E+04,1.063228E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.847306E+00,1.025705E+05,1.738343E+05,2.141668E+00,5.057372E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.676144E+01,8.939111E+05,1.602748E+06,2.811266E+01,5.408190E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.330958E+00,8.550664E+04,1.562664E+05,3.322999E+00,4.986568E+04,1.818778E+00,0.000000E+00,0.000000E+00
18:00:00,4.041332E-01,4.179548E+03,2.544319E+01,3.641483E+05,3.793699E+05,4.041332E-01,2.058911E+04,5.763993E+00,6.693652E+04,6.215818E+04,1.866928E-02,1.930778E+02,5.154725E-01,7.406075E+03,7.987507E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.930778E+03,4.899634E+00,7.042086E+04,7.618812E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.930778E+02,4.883353E-01,7.018855E+03,7.595281E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.482334E+04,4.826759E+00,6.253777E+04,1.059022E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.827391E+00,1.019930E+05,1.732379E+05,2.139266E+00,5.051701E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.657507E+01,8.882806E+05,1.596898E+06,2.806510E+01,5.412109E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.310781E+00,8.492627E+04,1.556611E+05,3.306752E+00,4.999954E+04,1.818778E+00,0.000000E+00,0.000000E+00
18:15:00,4.041332E-01,4.267874E+03,2.544227E+01,3.640469E+05,3.792667E+05,4.041332E-01,2.058911E+04,5.764318E+00,6.694115E+04,6.216287E+04,1.866928E-02,1.971581E+02,5.153811E-01,7.400690E+03,7.982029E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,1.971581E+03,4.899038E+00,7.037156E+04,7.613796E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,1.971581E+02,4.882774E-01,7.013948E+03,7.590288E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.513660E+04,4.809680E+00,6.203233E+04,1.053790E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.807198E+00,1.012358E+05,1.724569E+05,2.162275E+00,5.106034E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.638663E+01,8.808600E+05,1.589209E+06,2.859527E+01,5.368426E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.290015E+00,8.416259E+04,1.548671E+05,3.362789E+00,4.953785E+04,1.818778E+00,0.000000E+00,0.000000E+00
18:30:00,4.041332E-01,4.356200E+03,2.544137E+01,3.639457E+05,3.791638E+05,4.041332E-01,2.058911E+04,5.764638E+00,6.694573E+04,6.216750E+04,1.866928E-02,2.012384E+02,5.152886E-01,7.395290E+03,7.976537E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.012384E+03,4.898447E+00,7.032232E+04,7.608785E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.012384E+02,4.882165E-01,7.008999E+03,7.585252E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.544986E+04,4.792954E+00,6.153085E+04,1.048598E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.786716E+00,1.004753E+05,1.716726E+05,2.185377E+00,5.160589E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.619509E+01,8.734047E+05,1.581481E+06,2.912817E+01,5.324521E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.268561E+00,8.339117E+04,1.540647E+05,3.420133E+00,4.906542E+04,1.818778E+00,0.000000E+00,0.000000E+00
18:45:00,4.041332E-01,4.444526E+03,2.544048E+01,3.638447E+05,3.790610E+05,4.041332E-01,2.058911E+04,5.764954E+00,6.695023E+04,6.217207E+04,1.866928E-02,2.053187E+02,5.151946E-01,7.389868E+03,7.971023E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.053187E+03,4.897857E+00,7.027309E+04,7.603776E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.053187E+02,4.881524E-01,7.004004E+03,7.580170E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.576312E+04,4.776556E+00,6.103307E+04,1.043445E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.766017E+00,9.971241E+04,1.708859E+05,2.208627E+00,5.215491E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.600193E+01,8.659311E+05,1.573736E+06,2.966566E+01,5.280238E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.246507E+00,8.261301E+04,1.532551E+05,3.479944E+00,4.857273E+04,1.818778E+00,0.000000E+00,0.000000E+00
19:00:00,4.041332E-01,4.532852E+03,2.543960E+01,3.637438E+05,3.789584E+05,4.041332E-01,2.058911E+04,5.765265E+00,6.695467E+04,6.217656E+04,1.866928E-02,2.093990E+02,5.150989E-01,7.384423E+03,7.965484E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.093990E+03,4.897266E+00,7.022386E+04,7.598767E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.093990E+02,4.880839E-01,6.998946E+03,7.575024E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.607638E+04,4.760488E+00,6.053899E+04,1.038329E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.745110E+00,9.894714E+04,1.700967E+05,2.232045E+00,5.270790E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.580636E+01,8.584304E+05,1.565962E+06,3.020785E+01,5.235575E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.223766E+00,8.182711E+04,1.524372E+05,3.542428E+00,4.805813E+04,1.818778E+00,0.000000E+00,0.000000E+00
19:15:00,4.041332E-01,4.597624E+03,2.543873E+01,3.636667E+05,3.788799E+05,4.041332E-01,2.058911E+04,5.765570E+00,6.695903E+04,6.218098E+04,1.866928E-02,2.123912E+02,5.150024E-01,7.380054E+03,7.961042E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.123912E+03,4.896682E+00,7.018560E+04,7.594875E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.123912E+02,4.880108E-01,6.994910E+03,7.570920E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.630611E+04,4.744801E+00,6.013273E+04,1.034114E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.724435E+00,9.832583E+04,1.694553E+05,2.255613E+00,5.326445E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.561293E+01,8.523671E+05,1.559666E+06,3.075360E+01,5.190623E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.200849E+00,8.118056E+04,1.517625E+05,3.607136E+00,4.752532E+04,1.818778E+00,0.000000E+00,0.000000E+00
19:30:00,4.041332E-01,4.662397E+03,2.543788E+01,3.635898E+05,3.788016E+05,4.041332E-01,2.058911E+04,5.765871E+00,6.696332E+04,6.218532E+04,1.866928E-02,2.153834E+02,5.149055E-01,7.375679E+03,7.956594E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.153834E+03,4.896105E+00,7.014745E+04,7.590994E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.153834E+02,4.879330E-01,6.990808E+03,7.566748E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.653583E+04,4.729453E+00,5.973030E+04,1.029939E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.703944E+00,9.770657E+04,1.688156E+05,2.279309E+00,5.382400E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.542118E+01,8.463227E+05,1.553386E+06,3.130194E+01,5.145461E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.177722E+00,8.053166E+04,1.510848E+05,3.673719E+00,4.697714E+04,1.818778E+00,0.000000E+00,0.000000E+00
19:45:00,4.041332E-01,4.727169E+03,2.543704E+01,3.635130E+05,3.787235E+05,4.041332E-01,2.058911E+04,5.766166E+00,6.696753E+04,6.218958E+04,1.866928E-02,2.183756E+02,5.148085E-01,7.371302E+03,7.952145E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.183756E+03,4.895538E+00,7.010944E+04,7.587127E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.183756E+02,4.878503E-01,6.986637E+03,7.562506E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.676556E+04,4.714422E+00,5.933143E+04,1.025802E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.683983E+00,9.709329E+04,1.681818E+05,2.277771E+00,5.378768E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.523415E+01,8.403314E+05,1.547158E+06,3.127620E+01,5.147597E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.154708E+00,7.988402E+04,1.504080E+05,3.670191E+00,4.700658E+04,1.818778E+00,0.000000E+00,0.000000E+00
20:00:00,4.041332E-01,4.791942E+03,2.543621E+01,3.634364E+05,3.786456E+05,4.041332E-01,2.058911E+04,5.766455E+00,6.697165E+04,6.219376E+04,1.866928E-02,2.213679E+02,5.147118E-01,7.366931E+03,7.947701E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.213679E+03,4.894984E+00,7.007161E+04,7.583279E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.213679E+02,4.877628E-01,6.982396E+03,7.558194E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.699528E+04,4.699699E+00,5.893603E+04,1.021700E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.664558E+00,9.648602E+04,1.675542E+05,2.276317E+00,5.375335E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.505269E+01,8.344028E+05,1.540995E+06,3.125141E+01,5.149655E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.131915E+00,7.923887E+04,1.497336E+05,3.667386E+00,4.703003E+04,1.818778E+00,0.000000E+00,0.000000E+00
20:15:00,4.041332E-01,4.844937E+03,2.543539E+01,3.633717E+05,3.785798E+05,4.041332E-01,2.058911E+04,5.766737E+00,6.697568E+04,6.219784E+04,1.866928E-02,2.238160E+02,5.146165E-01,7.363122E+03,7.943829E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.238160E+03,4.894450E+00,7.003951E+04,7.580013E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.238160E+02,4.876708E-01,6.978634E+03,7.554370E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.718324E+04,4.685294E+00,5.858597E+04,1.018063E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.645887E+00,9.595792E+04,1.670081E+05,2.274890E+00,5.371965E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.487824E+01,8.292597E+05,1.535643E+06,3.122557E+01,5.151795E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.109582E+00,7.866956E+04,1.491373E+05,3.664023E+00,4.705799E+04,1.818778E+00,0.000000E+00,0.000000E+00
20:30:00,4.041332E-01,4.897933E+03,2.543458E+01,3.633072E+05,3.785142E+05,4.041332E-01,2.058911E+04,5.767014E+00,6.697963E+04,6.220184E+04,1.866928E-02,2.262642E+02,5.145230E-01,7.359340E+03,7.939985E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.262642E+03,4.893940E+00,7.000775E+04,7.576784E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.262642E+02,4.875756E-01,6.974828E+03,7.550501E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.737119E+04,4.671188E+00,5.823928E+04,1.014461E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.627962E+00,9.543821E+04,1.664708E+05,2.273460E+00,5.368589E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.471148E+01,8.242032E+05,1.530385E+06,3.119841E+01,5.154041E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.087825E+00,7.810674E+04,1.485482E+05,3.659758E+00,4.709327E+04,1.818778E+00,0.000000E+00,0.000000E+00
20:45:00,4.041332E-01,4.950929E+03,2.543379E+01,3.632428E+05,3.784487E+05,4.041332E-01,2.058911E+04,5.767284E+00,6.698348E+04,6.220574E+04,1.866928E-02,2.287124E+02,5.144316E-01,7.355588E+03,7.936171E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.287124E+03,4.893464E+00,6.997648E+04,7.573602E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.287124E+02,4.874782E-01,6.970990E+03,7.546600E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.755915E+04,4.657372E+00,5.789586E+04,1.010893E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.610465E+00,9.492332E+04,1.659384E+05,2.272053E+00,5.365267E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.454900E+01,8.191948E+05,1.525175E+06,3.117120E+01,5.156285E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.066342E+00,7.754699E+04,1.479621E+05,3.654960E+00,4.713287E+04,1.818778E+00,0.000000E+00,0.000000E+00
21:00:00,4.041332E-01,5.003924E+03,2.543300E+01,3.631786E+05,3.783834E+05,4.041332E-01,2.058911E+04,5.767548E+00,6.698725E+04,6.220956E+04,1.866928E-02,2.311606E+02,5.143424E-01,7.351867E+03,7.932388E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.311606E+03,4.893006E+00,6.994545E+04,7.570446E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.311606E+02,4.873791E-01,6.967128E+03,7.542674E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.774710E+04,4.643839E+00,5.755561E+04,1.007359E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.593392E+00,9.441319E+04,1.654110E+05,2.270685E+00,5.362035E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.439070E+01,8.142334E+05,1.520014E+06,3.114469E+01,5.158472E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.045171E+00,7.699076E+04,1.473796E+05,3.649845E+00,4.717503E+04,1.818778E+00,0.000000E+00,0.000000E+00
21:15:00,4.041332E-01,5.056920E+03,2.543223E+01,3.631146E+05,3.783183E+05,4.041332E-01,2.058911E+04,5.767806E+00,6.699093E+04,6.221329E+04,1.866928E-02,2.336087E+02,5.142555E-01,7.348178E+03,7.928638E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.336087E+03,4.892563E+00,6.991466E+04,7.567313E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.336087E+02,4.872791E-01,6.963253E+03,7.538736E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.793506E+04,4.630595E+00,5.721862E+04,1.003859E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.576777E+00,9.390821E+04,1.648890E+05,2.269357E+00,5.358900E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.423692E+01,8.093230E+05,1.514907E+06,3.111903E+01,5.160586E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.024441E+00,7.643949E+04,1.468024E+05,3.644498E+00,4.721908E+04,1.818778E+00,0.000000E+00,0.000000E+00
21:30:00,4.041332E-01,5.109916E+03,2.543146E+01,3.630507E+05,3.782533E+05,4.041332E-01,2.058911E+04,5.768060E+00,6.699455E+04,6.221695E+04,1.866928E-02,2.360569E+02,5.141705E-01,7.344517E+03,7.924916E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.360569E+03,4.892131E+00,6.988400E+04,7.564194E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.360569E+02,4.871783E-01,6.959366E+03,7.534785E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.812302E+04,4.617613E+00,5.688458E+04,1.000389E+05,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.560545E+00,9.340756E+04,1.643715E+05,2.268063E+00,5.355844E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.408699E+01,8.044558E+05,1.509847E+06,3.109407E+01,5.162643E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.004048E+00,7.589201E+04,1.462291E+05,3.638984E+00,4.726451E+04,1.818778E+00,0.000000E+00,0.000000E+00
21:45:00,4.041332E-01,5.162911E+03,2.543071E+01,3.629869E+05,3.781885E+05,4.041332E-01,2.058911E+04,5.768308E+00,6.699810E+04,6.222055E+04,1.866928E-02,2.385051E+02,5.140875E-01,7.340885E+03,7.921224E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.385051E+03,4.891704E+00,6.985344E+04,7.561085E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.385051E+02,4.870773E-01,6.955476E+03,7.530831E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.831097E+04,4.604904E+00,5.655361E+04,9.969513E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.544586E+00,9.290996E+04,1.638572E+05,2.266802E+00,5.352866E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.393971E+01,7.996185E+05,1.504818E+06,3.106980E+01,5.164642E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,5.983948E+00,7.534782E+04,1.456594E+05,3.633358E+00,4.731086E+04,1.818778E+00,0.000000E+00,0.000000E+00
22:00:00,4.041332E-01,5.215907E+03,2.542997E+01,3.629234E+05,3.781238E+05,4.041332E-01,2.058911E+04,5.768552E+00,6.700158E+04,6.222407E+04,1.866928E-02,2.409533E+02,5.140063E-01,7.337279E+03,7.917557E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.409533E+03,4.891278E+00,6.982288E+04,7.557976E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.409533E+02,4.869763E-01,6.951587E+03,7.526878E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.849893E+04,4.592459E+00,5.622560E+04,9.935445E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,7.528879E+00,9.241522E+04,1.633458E+05,2.265576E+00,5.349971E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,6.379494E+01,7.948094E+05,1.499818E+06,3.104627E+01,5.166581E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,5.964140E+00,7.480693E+04,1.450930E+05,3.627671E+00,4.735771E+04,1.818778E+00,0.000000E+00,0.000000E+00
22:15:00,4.041332E-01,5.257126E+03,2.542923E+01,3.628716E+05,3.780711E+05,4.041332E-01,2.058911E+04,5.768793E+00,6.700501E+04,6.222755E+04,1.866928E-02,2.428574E+02,5.139168E-01,7.334097E+03,7.914323E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.428574E+03,4.890802E+00,6.979703E+04,7.555347E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.428574E+02,4.868684E-01,6.948144E+03,7.523379E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.864512E+04,3.821848E+00,4.740794E+04,8.917117E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,6.267511E+00,7.797400E+04,1.470606E+05,2.102002E+00,4.963705E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,5.310203E+01,6.720126E+05,1.358034E+06,2.800737E+01,5.416915E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,4.961850E+00,6.328124E+04,1.316448E+05,3.175663E+00,5.108095E+04,1.818778E+00,0.000000E+00,0.000000E+00
22:30:00,4.041332E-01,5.298344E+03,2.542859E+01,3.628213E+05,3.780200E+05,4.041332E-01,2.058911E+04,5.769029E+00,6.700838E+04,6.223096E+04,1.866928E-02,2.447616E+02,5.139787E-01,7.333076E+03,7.913279E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.447616E+03,4.890701E+00,6.977656E+04,7.553263E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.447616E+02,4.868157E-01,6.945488E+03,7.520679E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.879131E+04,3.053378E+00,3.894829E+04,7.938682E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,5.178107E+00,6.618501E+04,1.339554E+05,1.949870E+00,4.604458E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,4.243391E+01,5.534888E+05,1.223946E+06,2.497248E+01,5.666928E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,3.962953E+00,5.210957E+04,1.188936E+05,2.797237E+00,5.419811E+04,1.818778E+00,0.000000E+00,0.000000E+00
22:45:00,4.041332E-01,5.339563E+03,2.542838E+01,3.627771E+05,3.779750E+05,4.041332E-01,2.058911E+04,5.769241E+00,6.701141E+04,6.223403E+04,1.866928E-02,2.466657E+02,5.145433E-01,7.339228E+03,7.919500E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.466657E+03,4.892022E+00,6.977637E+04,7.553233E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.466657E+02,4.869768E-01,6.945882E+03,7.521067E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.893749E+04,2.350486E+00,3.110832E+04,7.032030E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,4.281428E+00,5.644299E+04,1.229951E+05,1.823079E+00,4.305052E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,3.472345E+01,4.671259E+05,1.125440E+06,2.194161E+01,5.181330E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,3.170068E+00,4.308323E+04,1.084129E+05,2.487130E+00,5.677908E+04,1.818778E+00,0.000000E+00,0.000000E+00
23:00:00,4.041332E-01,5.380782E+03,2.542887E+01,3.627428E+05,3.779401E+05,4.041332E-01,2.058911E+04,5.769391E+00,6.701354E+04,6.223619E+04,1.866928E-02,2.485698E+02,5.158097E-01,7.355395E+03,7.935865E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.485698E+03,4.897037E+00,6.982888E+04,7.558541E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.485698E+02,4.873448E-01,6.949229E+03,7.524448E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.908368E+04,1.623958E+00,2.243748E+04,6.030756E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,3.249042E+00,4.422160E+04,1.090570E+05,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,2.539771E+01,3.541173E+05,9.916027E+05,1.891466E+01,4.466542E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.297394E+00,3.220436E+04,9.233704E+04,2.128239E+00,5.025662E+04,1.818778E+00,0.000000E+00,0.000000E+00
23:15:00,4.041332E-01,5.422001E+03,2.543013E+01,3.627195E+05,3.779163E+05,4.041332E-01,2.058911E+04,5.769439E+00,6.701424E+04,6.223689E+04,1.866928E-02,2.504740E+02,5.177595E-01,7.381312E+03,7.962107E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.504740E+03,4.906541E+00,6.994545E+04,7.570339E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.504740E+02,4.880425E-01,6.957281E+03,7.532593E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.922987E+04,1.433314E+00,1.994569E+04,5.745633E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,2.294861E+00,3.193479E+04,9.199261E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.818778E+01,2.530972E+05,7.290817E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.818778E+00,2.530972E+04,7.290817E+04,1.820694E+00,4.299420E+04,1.818778E+00,0.000000E+00,0.000000E+00
23:30:00,4.041332E-01,5.463220E+03,2.543211E+01,3.627065E+05,3.779029E+05,4.041332E-01,2.058911E+04,5.769362E+00,6.701313E+04,6.223578E+04,1.866928E-02,2.523781E+02,5.202922E-01,7.415548E+03,7.996775E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.523781E+03,4.920387E+00,7.012398E+04,7.588412E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.523781E+02,4.891474E-01,6.971143E+03,7.546623E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.937606E+04,1.433314E+00,1.979950E+04,5.730478E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.892466E+00,2.614212E+04,7.566195E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.818778E+01,2.512422E+05,7.271587E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.818778E+00,2.512422E+04,7.271587E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00
23:45:00,4.041332E-01,5.504439E+03,2.543475E+01,3.627031E+05,3.778992E+05,4.041332E-01,2.058911E+04,5.769146E+00,6.701005E+04,6.223265E+04,1.866928E-02,2.542823E+02,5.233134E-01,7.456752E+03,8.038502E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.542823E+03,4.938225E+00,7.035947E+04,7.612255E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.542823E+02,4.906470E-01,6.990635E+03,7.566357E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.952225E+04,1.433314E+00,1.965331E+04,5.715324E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.930741E+00,2.647393E+04,7.698808E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.818778E+01,2.493872E+05,7.252358E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.818778E+00,2.493872E+04,7.252358E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00
24:00:00,4.041332E-01,5.545657E+03,2.543792E+01,3.627071E+05,3.779030E+05,4.041332E-01,2.058911E+04,5.768782E+00,6.700486E+04,6.222740E+04,1.866928E-02,2.561864E+02,5.265724E-01,7.501351E+03,8.083667E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.866928E-01,2.561864E+03,4.959199E+00,7.063971E+04,7.640631E+04,1.866928E-01,9.511314E+03,1.866928E-01,0.000000E+00,0.000000E+00,1.866928E-02,2.561864E+02,4.924512E-01,7.014476E+03,7.590496E+03,1.866928E-02,9.511314E+02,1.866928E-02,0.000000E+00,0.000000E+00,1.433314E+00,1.966844E+04,1.433314E+00,1.950712E+04,5.700171E+04,1.433314E+00,7.302209E+04,1.433314E+00,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.927999E+00,2.623969E+04,7.667492E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00,1.818778E+01,0.000000E+00,1.818778E+01,2.475321E+05,7.233129E+05,1.818778E+01,4.294895E+05,1.818778E+01,0.000000E+00,0.000000E+00,1.818778E+00,0.000000E+00,1.818778E+00,2.475321E+04,7.233129E+04,1.818778E+00,4.294895E+04,1.818778E+00,0.000000E+00,0.000000E+00
Coinc Peak   ,4.041332E-01,2.549792E+01,2.058911E+04,3.649525E+05,1.866928E-02,5.453098E-01,9.511314E+02,7.750218E+03,1.866928E-01,5.164548E+00,9.511314E+03,7.339030E+04,1.866928E-02,5.152657E-01,9.511314E+02,7.322063E+03,1.433314E+00,5.929141E+00,7.302209E+04,7.244895E+04,2.461735E+00,9.111994E+00,5.737170E+04,1.120768E+05,3.457442E+01,8.301675E+01,5.691535E+05,1.027813E+06,5.541578E+00,8.081157E+00,5.708273E+04,1.002527E+05
NonCoinc Peak,4.041332E-01,2.549792E+01,2.058911E+04,3.649525E+05,1.866928E-02,5.453098E-01,9.511314E+02,7.750218E+03,1.866928E-01,5.164548E+00,9.511314E+03,7.339030E+04,1.866928E-02,5.152657E-01,9.511314E+02,7.322063E+03,1.433314E+00,5.929141E+00,7.302209E+04,7.244895E+04,2.461735E+00,9.111994E+00,5.737170E+04,1.120768E+05,3.457442E+01,8.301675E+01,5.691535E+05,1.027813E+06,5.541578E+00,8.081157E+00,5.708273E+04,1.002527E+05
